/*

defaultComponentName¶

Type: Model Annotation

The defaultComponentName annotation is used within a model definition to define 
the default name that an instance of that model should have. This is used by 
graphical tools to assign an initial name to components when they are dragged 
into a diagram.

*/

record modelica

import models.Model.name.annotations;
import models.Model.token.annotations;
import models.Model.port.annotations;
import models.Model.component.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;
import models.Model.portType.annotations;
import models.Model.portDirection.annotations;
import models.Model.portName.annotations;


    package main

    
    extends Annotation.nameWith.value.toString;
    extends Annotation.tokensWith.value.toString;
    extends Annotation.portsWith.value;
    extends Annotation.nameTokensWith.value;
    extends Annotation.typeTokensWith.value;
    extends Annotation.directionTokensWith.value;
    extends Annotation.namePortsWith.value;
    extends Annotation.typePortsWith.value;
    extends Annotation.directionPortsWith.value;
    extends Annotation.nameTokensPortsWith.value;
    extends Annotation.typeTokensPortsWith.value;
    extends Annotation.directionTokensPortsWith.value;
    extends Annotation.namePortsPortsWith.value;
    extends Annotation.typePortsPortsWith.value;
    extends Annotation.directionPortsPortsWith.value;
    extends Annotation.nameTokensPortsPortsWith.value;
    extends Annotation.typeTokensPortsPortsWith.value;
    extends Annotation.directionTokensPortsPortsWith.value;
    extends Annotation.namePortsPortsPortsPortsWith.value;
    extends Annotation.typePortsPortsPortsPortsWith.value;
    extends Annotation.directionPortsPortsPortsPortsWith.value;
    extends Annotation.nameTokensPortsPortsPortsPortsWith.value;
    extends Annotation.typeTokensPortsPortsPortsPortsWith.value;
    extends Annotation.directionTokensPortsPortsPortsPortsWith.value;
    extends Annotation.namePortsPortsPortsPortsPortsPortsWith.value;
    extends Annotation.typePortsPortsPortsPortsPortsPortsWith.value;

    end main;

 
end modelica;